### B CRAC_02+06 정지  (랙 60기, OpenFOAM 파일: rack_inlet_crac02_06_off.csv, 우리 값 태그: '_sigma01')

| 항목 | 우리 솔버 | OpenFOAM | 차이(OF-우리) |
|---|---|---|---|
| 랙 입구 평균 (도) | 20.66 | 22.18 | +1.52 |
| 랙 입구 최대 (도) | 30.52 | 30.87 | +0.35 |
| 랙 입구 최소 (도) | 18.33 | 18.21 | -0.12 |
| 줄 끝 랙 평균 (도) | 27.91 | 29.13 | +1.23 |
| 줄 가운데 랙 평균 (도) | 18.85 | 20.44 | +1.59 |
| 줄 끝 - 가운데 (도) | +9.05 | +8.69 | -0.36 |
| 가장 뜨거운 랙 5기 | 30, 21, 11, 20, 50 | 51, 01, 60, 31, 11 | |

랙별 오차(OF-우리): RMSE 2.40 도, 평균 오차(편향) +1.52 도, 평균 절대 오차 1.84 도, 상관계수 0.88. 차이가 가장 큰 랙: Rack_46(+5.6), Rack_45(+5.6), Rack_35(+4.4)
