### D CRAC_02 한 대 정지  (랙 60기, OpenFOAM 파일: rack_inlet_crac02_off.csv, 우리 값 태그: '_pr55')

| 항목 | 우리 솔버 | OpenFOAM | 차이(OF-우리) |
|---|---|---|---|
| 랙 입구 평균 (도) | 18.19 | 19.88 | +1.68 |
| 랙 입구 최대 (도) | 19.30 | 28.27 | +8.97 |
| 랙 입구 최소 (도) | 18.08 | 18.14 | +0.06 |
| 줄 끝 랙 평균 (도) | 18.64 | 25.93 | +7.29 |
| 줄 가운데 랙 평균 (도) | 18.08 | 18.37 | +0.28 |
| 줄 끝 - 가운데 (도) | +0.56 | +7.56 | +7.00 |
| 가장 뜨거운 랙 5기 | 30, 21, 11, 20, 50 | 01, 51, 11, 31, 21 | |

랙별 오차(OF-우리): RMSE 3.34 도, 평균 오차(편향) +1.68 도, 평균 절대 오차 1.68 도, 상관계수 0.82. 차이가 가장 큰 랙: Rack_01(+9.9), Rack_51(+9.3), Rack_11(+8.8)
