### C CRAC_03+07 정지  (랙 60기, OpenFOAM 파일: rack_inlet_crac03_07_off.csv, 우리 값 태그: '_pr55')

| 항목 | 우리 솔버 | OpenFOAM | 차이(OF-우리) |
|---|---|---|---|
| 랙 입구 평균 (도) | 20.52 | 22.18 | +1.65 |
| 랙 입구 최대 (도) | 28.90 | 30.87 | +1.97 |
| 랙 입구 최소 (도) | 18.75 | 18.21 | -0.54 |
| 줄 끝 랙 평균 (도) | 25.34 | 29.13 | +3.79 |
| 줄 가운데 랙 평균 (도) | 19.32 | 20.44 | +1.12 |
| 줄 끝 - 가운데 (도) | +6.02 | +8.69 | +2.68 |
| 가장 뜨거운 랙 5기 | 31, 40, 41, 50, 20 | 01, 51, 10, 21, 41 | |

랙별 오차(OF-우리): RMSE 2.71 도, 평균 오차(편향) +1.65 도, 평균 절대 오차 2.04 도, 상관계수 0.84. 차이가 가장 큰 랙: Rack_01(+6.9), Rack_51(+6.4), Rack_21(+6.0)
