### E 랙 5, 6번 제거 + CRAC_02+06 정지  (랙 58기, OpenFOAM 파일: rack_inlet_rm05_06_crac02_06_off.csv, 우리 값 태그: '_sigma01')

| 항목 | 우리 솔버 | OpenFOAM | 차이(OF-우리) |
|---|---|---|---|
| 랙 입구 평균 (도) | 21.11 | 22.19 | +1.07 |
| 랙 입구 최대 (도) | 30.97 | 30.50 | -0.47 |
| 랙 입구 최소 (도) | 18.46 | 18.23 | -0.23 |
| 줄 끝 랙 평균 (도) | 28.55 | 29.19 | +0.64 |
| 줄 가운데 랙 평균 (도) | 19.18 | 20.36 | +1.19 |
| 줄 끝 - 가운데 (도) | +9.37 | +8.82 | -0.54 |
| 가장 뜨거운 랙 5기 | 30, 21, 11, 20, 50 | 51, 01, 31, 11, 21 | |

랙별 오차(OF-우리): RMSE 2.02 도, 평균 오차(편향) +1.07 도, 평균 절대 오차 1.55 도, 상관계수 0.90. 차이가 가장 큰 랙: Rack_36(+4.5), Rack_35(+4.5), Rack_46(+4.3)
